<!DOCTYPE html><html lang="zh-CN" data-theme="light"><head><meta charset="UTF-8"><meta http-equiv="X-UA-Compatible" content="IE=edge"><meta name="viewport" content="width=device-width, initial-scale=1.0,viewport-fit=cover"><title>如何选择IDC | 靖轩</title><meta name="author" content="靖轩"><meta name="copyright" content="靖轩"><meta name="format-detection" content="telephone=no"><meta name="theme-color" content="#ffffff"><meta name="description" content="什么是数据中心？数据中心是承载 IT 基础架构的实体房间、建筑或设施，用于构建、运行和交付应用和服务，以及存储和管理与这些应用和服务相关的数据。 近年来，数据中心已从专供一家企业使用并受到严格控制的私有本地设施，发展成为由云服务提供商拥有的远程设施或这些设施构成的网络，这些设施容纳虚拟化的 IT 基础架构，供多家企业和客户共享使用。  数据中心的选择空间环境评估地质环境 五个远离：远离水\土\火\">
<meta property="og:type" content="article">
<meta property="og:title" content="如何选择IDC">
<meta property="og:url" content="https://www.sujx.net/2024/03/06/How-to-Select-Datacenter/index.html">
<meta property="og:site_name" content="靖轩">
<meta property="og:description" content="什么是数据中心？数据中心是承载 IT 基础架构的实体房间、建筑或设施，用于构建、运行和交付应用和服务，以及存储和管理与这些应用和服务相关的数据。 近年来，数据中心已从专供一家企业使用并受到严格控制的私有本地设施，发展成为由云服务提供商拥有的远程设施或这些设施构成的网络，这些设施容纳虚拟化的 IT 基础架构，供多家企业和客户共享使用。  数据中心的选择空间环境评估地质环境 五个远离：远离水\土\火\">
<meta property="og:locale" content="zh_CN">
<meta property="og:image" content="https://cdn.sujx.net/covers/cover40.jpg">
<meta property="article:published_time" content="2024-03-05T18:02:02.000Z">
<meta property="article:modified_time" content="2026-09-26T02:32:14.952Z">
<meta property="article:author" content="靖轩">
<meta property="article:tag" content="IDC">
<meta property="article:tag" content="数据中心">
<meta property="article:tag" content="服务器">
<meta property="article:tag" content="资产管理">
<meta property="article:tag" content="运维交付">
<meta name="twitter:card" content="summary">
<meta name="twitter:image" content="https://cdn.sujx.net/covers/cover40.jpg"><script type="application/ld+json">{
  "@context": "https://schema.org",
  "@type": "BlogPosting",
  "headline": "如何选择IDC",
  "url": "https://www.sujx.net/2024/03/06/How-to-Select-Datacenter/",
  "image": "https://cdn.sujx.net/covers/cover40.jpg",
  "datePublished": "2024-03-05T18:02:02.000Z",
  "dateModified": "2026-09-26T02:32:14.952Z",
  "author": [
    {
      "@type": "Person",
      "name": "靖轩",
      "url": "https://www.sujx.net"
    }
  ]
}</script><link rel="shortcut icon" href="https://cdn.sujx.net/about/favicon.png"><link rel="canonical" href="https://www.sujx.net/2024/03/06/How-to-Select-Datacenter/index.html"><link rel="preconnect" href="//cdnjs.cloudflare.com"/><link rel="preconnect" href="//hm.baidu.com"/><link rel="preconnect" href="//busuanzi.ibruce.info"/><meta/><link rel="stylesheet" href="/css/index.css?v=5.5.5"><link rel="stylesheet" href="/fonts/css/all.min.css"><link rel="stylesheet" href="/libs/fancybox/fancybox.css" media="print" onload="this.media='all'"><script>
    (() => {
      
    const saveToLocal = {
      set: (key, value, ttl) => {
        if (!ttl) return
        const expiry = Date.now() + ttl * 86400000
        localStorage.setItem(key, JSON.stringify({ value, expiry }))
      },
      get: key => {
        const itemStr = localStorage.getItem(key)
        if (!itemStr) return undefined
        const { value, expiry } = JSON.parse(itemStr)
        if (Date.now() > expiry) {
          localStorage.removeItem(key)
          return undefined
        }
        return value
      }
    }

    window.btf = {
      saveToLocal,
      getScript: (url, attr = {}) => new Promise((resolve, reject) => {
        const script = document.createElement('script')
        script.src = url
        script.async = true
        Object.entries(attr).forEach(([key, val]) => script.setAttribute(key, val))
        script.onload = script.onreadystatechange = () => {
          if (!script.readyState || /loaded|complete/.test(script.readyState)) resolve()
        }
        script.onerror = reject
        document.head.appendChild(script)
      }),
      getCSS: (url, id) => new Promise((resolve, reject) => {
        const link = document.createElement('link')
        link.rel = 'stylesheet'
        link.href = url
        if (id) link.id = id
        link.onload = link.onreadystatechange = () => {
          if (!link.readyState || /loaded|complete/.test(link.readyState)) resolve()
        }
        link.onerror = reject
        document.head.appendChild(link)
      }),
      addGlobalFn: (key, fn, name = false, parent = window) => {
        if (!false && key.startsWith('pjax')) return
        const globalFn = parent.globalFn || {}
        globalFn[key] = globalFn[key] || {}
        globalFn[key][name || Object.keys(globalFn[key]).length] = fn
        parent.globalFn = globalFn
      }
    }
  
      
      const activateDarkMode = () => {
        document.documentElement.setAttribute('data-theme', 'dark')
        if (document.querySelector('meta[name="theme-color"]') !== null) {
          document.querySelector('meta[name="theme-color"]').setAttribute('content', '#0d0d0d')
        }
      }
      const activateLightMode = () => {
        document.documentElement.setAttribute('data-theme', 'light')
        if (document.querySelector('meta[name="theme-color"]') !== null) {
          document.querySelector('meta[name="theme-color"]').setAttribute('content', '#ffffff')
        }
      }

      btf.activateDarkMode = activateDarkMode
      btf.activateLightMode = activateLightMode

      const theme = saveToLocal.get('theme')
    
          theme === 'dark' ? activateDarkMode() : theme === 'light' ? activateLightMode() : null
        
      
      const asideStatus = saveToLocal.get('aside-status')
      if (asideStatus !== undefined) {
        document.documentElement.classList.toggle('hide-aside', asideStatus === 'hide')
      }
    
      
    const detectApple = () => {
      if (/iPad|iPhone|iPod|Macintosh/.test(navigator.userAgent)) {
        document.documentElement.classList.add('apple')
      }
    }
    detectApple()
  
    })()
  </script><script>var _hmt = _hmt || [];
(function() {
  var hm = document.createElement("script");
  hm.src = "https://hm.baidu.com/hm.js?417b20ac1984432f821159fac27d3bb5";
  var s = document.getElementsByTagName("script")[0];
  s.parentNode.insertBefore(hm, s);
})();
btf.addGlobalFn('pjaxComplete', () => {
  _hmt.push(['_trackPageview',window.location.pathname])
}, 'baidu_analytics')
</script><link rel="stylesheet" href="/fonts/titillium-web.css" media="print" onload="this.media='all'"><script>const GLOBAL_CONFIG = {
  root: '/',
  algolia: undefined,
  localSearch: {"path":"/search.xml","preload":true,"top_n_per_article":1,"unescape":false,"pagination":{"enable":false,"hitsPerPage":8},"languages":{"hits_empty":"未找到符合您查询的内容：${query}","hits_stats":"共找到 ${hits} 篇文章"}},
  translate: undefined,
  highlight: {"plugin":"highlight.js","highlightCopy":true,"highlightLang":true,"highlightHeightLimit":false,"highlightFullpage":false,"highlightMacStyle":true},
  copy: {
    success: '复制成功',
    error: '复制失败',
    noSupport: '浏览器不支持'
  },
  relativeDate: {
    homepage: false,
    post: false
  },
  runtime: '',
  dateSuffix: {
    just: '刚刚',
    min: '分钟前',
    hour: '小时前',
    day: '天前',
    month: '个月前'
  },
  copyright: undefined,
  lightbox: 'fancybox',
  Snackbar: undefined,
  infinitegrid: {
    js: '/libs/infinitegrid.min.js',
    buttonText: '加载更多'
  },
  isPhotoFigcaption: false,
  islazyloadPlugin: true,
  isAnchor: true,
  percent: {
    toc: true,
    rightside: false,
  },
  autoDarkmode: false
}</script><script id="config-diff">var GLOBAL_CONFIG_SITE = {
  title: '如何选择IDC',
  isHighlightShrink: false,
  isToc: true,
  pageType: 'post'
}</script><link rel="alternate" href="/atom.xml" title="靖轩" type="application/atom+xml">
</head><body><div id="sidebar"><div id="menu-mask"></div><div id="sidebar-menus"><div class="avatar-img text-center"><img src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/about/avatar.jpg" onerror="this.onerror=null;this.src='/img/friend_404.gif'" alt="avatar"/></div><div class="site-data text-center"><a href="/archives/"><div class="headline">文章</div><div class="length-num">287</div></a><a href="/tags/"><div class="headline">标签</div><div class="length-num">613</div></a><a href="/categories/"><div class="headline">分类</div><div class="length-num">9</div></a></div><div class="menus_items"><div class="menus_item"><a class="site-page" href="/"><i class="fa-fw fas fa-home"></i><span> 首页</span></a></div><div class="menus_item"><a class="site-page" href="/archives/"><i class="fa-fw fas fa-archive"></i><span> 汇总</span></a></div><div class="menus_item"><a class="site-page" href="/categories/"><i class="fa-fw fas fa-folder-open"></i><span> 分类</span></a></div><div class="menus_item"><a class="site-page" href="/movies/"><i class="fa-fw fa fa-television"></i><span> 电影</span></a></div><div class="menus_item"><a class="site-page" href="/books/"><i class="fa-fw fa fa-book"></i><span> 读书</span></a></div><div class="menus_item"><a class="site-page" href="/about/"><i class="fa-fw fas fa-heart"></i><span> 关于</span></a></div></div></div></div><div class="post" id="body-wrap"><header class="not-top-img fixed" id="page-header"><nav id="nav"><span id="blog-info"><a class="nav-site-title" href="/"><span class="site-name">靖轩</span></a><a class="nav-page-title" href="/"><span class="site-name">如何选择IDC</span><span class="site-name"><i class="fa-solid fa-circle-arrow-left"></i><span>  返回首页</span></span></a></span><div id="menus"><div id="search-button"><span class="site-page social-icon search"><i class="fas fa-search fa-fw"></i><span> 搜索</span></span></div><div class="menus_items"><div class="menus_item"><a class="site-page" href="/"><i class="fa-fw fas fa-home"></i><span> 首页</span></a></div><div class="menus_item"><a class="site-page" href="/archives/"><i class="fa-fw fas fa-archive"></i><span> 汇总</span></a></div><div class="menus_item"><a class="site-page" href="/categories/"><i class="fa-fw fas fa-folder-open"></i><span> 分类</span></a></div><div class="menus_item"><a class="site-page" href="/movies/"><i class="fa-fw fa fa-television"></i><span> 电影</span></a></div><div class="menus_item"><a class="site-page" href="/books/"><i class="fa-fw fa fa-book"></i><span> 读书</span></a></div><div class="menus_item"><a class="site-page" href="/about/"><i class="fa-fw fas fa-heart"></i><span> 关于</span></a></div></div><div id="toggle-menu"><span class="site-page"><i class="fas fa-bars fa-fw"></i></span></div></div></nav></header><main class="layout" id="content-inner"><div id="post"><div id="post-info"><h1 class="post-title">如何选择IDC</h1><div id="post-meta"><div class="meta-firstline"><span class="post-meta-date"><i class="far fa-calendar-alt fa-fw post-meta-icon"></i><span class="post-meta-label">发表于</span><time class="post-meta-date-created" datetime="2024-03-05T18:02:02.000Z" title="发表于 2024-03-06 02:02:02">2024-03-06</time><span class="post-meta-separator">|</span><i class="fas fa-history fa-fw post-meta-icon"></i><span class="post-meta-label">更新于</span><time class="post-meta-date-updated" datetime="2026-09-26T02:32:14.952Z" title="更新于 2026-09-26 10:32:14">2026-09-26</time></span><span class="post-meta-categories"><span class="post-meta-separator">|</span><i class="fas fa-inbox fa-fw post-meta-icon"></i><a class="post-meta-categories" href="/categories/%E7%A1%AC%E4%BB%B6%E6%9D%82%E8%B0%88/">硬件杂谈</a></span></div><div class="meta-secondline"><span class="post-meta-separator">|</span><span class="post-meta-wordcount"><i class="far fa-file-word fa-fw post-meta-icon"></i><span class="post-meta-label">总字数:</span><span class="word-count">3.6k</span><span class="post-meta-separator">|</span><i class="far fa-clock fa-fw post-meta-icon"></i><span class="post-meta-label">阅读时长:</span><span>11分钟</span></span><span class="post-meta-separator">|</span><span class="post-meta-pv-cv" id="" data-flag-title=""><i class="far fa-eye fa-fw post-meta-icon"></i><span class="post-meta-label">浏览量:</span><span id="busuanzi_value_page_pv"><i class="fa-solid fa-spinner fa-spin"></i></span></span></div></div></div><article class="container post-content" id="article-container"><h2 id="什么是数据中心？"><a href="#什么是数据中心？" class="headerlink" title="什么是数据中心？"></a>什么是数据中心？</h2><p>数据中心是承载 <a target="_blank" rel="noopener" href="https://www.ibm.com/cn-zh/topics/infrastructure">IT 基础架构</a>的实体房间、建筑或设施，用于构建、运行和交付应用和服务，以及存储和管理与这些应用和服务相关的数据。</p>
<p>近年来，数据中心已从专供一家企业使用并受到严格控制的私有本地设施，发展成为由云服务提供商拥有的远程设施或这些设施构成的网络，这些设施容纳虚拟化的 IT 基础架构，供多家企业和客户共享使用。</p>
<p><img src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/2024/02/wallhaven-01ewr9.jpg"></p>
<h2 id="数据中心的选择"><a href="#数据中心的选择" class="headerlink" title="数据中心的选择"></a>数据中心的选择</h2><h3 id="空间环境评估"><a href="#空间环境评估" class="headerlink" title="空间环境评估"></a>空间环境评估</h3><h4 id="地质环境"><a href="#地质环境" class="headerlink" title="地质环境"></a>地质环境</h4><ol>
<li>五个远离：远离水\土\火\污\磁</li>
<li>三个临近:<ol>
<li>靠近市政主干道</li>
<li>临近公共交通站</li>
<li>临近城市及生活商业区</li>
</ol>
</li>
<li>一个确保：确保良好的移动信号， 保证联络通常</li>
</ol>
<h4 id="空间结构"><a href="#空间结构" class="headerlink" title="空间结构"></a>空间结构</h4><ol>
<li>机房的抗震等级和载荷（ GB50223-2008 ）</li>
<li>外场地空间的选择</li>
<li>机房的选择</li>
<li>机柜的选择</li>
<li>辅助区域的选择</li>
</ol>
<h4 id="基础设施评估"><a href="#基础设施评估" class="headerlink" title="基础设施评估"></a>基础设施评估</h4><h5 id="电气系统"><a href="#电气系统" class="headerlink" title="电气系统"></a>电气系统</h5><ol>
<li><p>可靠性要求</p>
<ol>
<li>输电侧的高可靠性</li>
<li>全路径的所有节点要保证充分冗余</li>
<li>备用方案的持续支援能力</li>
</ol>
</li>
<li><p>用电安全要求</p>
<ol>
<li>机房接地系统必须满足要求</li>
<li>所有设备的可导电外壳均应做等电位连接， 不应有对地绝缘的孤立导体</li>
<li>机房所在大楼的接地电阻应小于1Ω</li>
<li>机房地板或者地面应有静电泄放措施</li>
</ol>
</li>
<li><p>电力容量要求</p>
<ol>
<li>不推荐使用20A以下机柜， 最好使用40A机柜</li>
<li>PDU插座数量要与电力容量以及上架设备数量相匹配</li>
<li>外接设备不应当直接接入生产PDU插座</li>
</ol>
</li>
</ol>
<h5 id="空调系统"><a href="#空调系统" class="headerlink" title="空调系统"></a>空调系统</h5><ol>
<li><p>送风模式</p>
</li>
<li><p>出风模式</p>
</li>
<li><p>密闭问题</p>
<ol>
<li>空闲机柜的影响</li>
<li>托盘上架方式</li>
<li>机柜设计问题</li>
</ol>
</li>
<li><p>精密空调的选择</p>
</li>
<li><p>气流组织</p>
<ol>
<li>冷通道内任意点温度均不高于24°, 热通道与冷通道温差不大于12°</li>
<li>空调断电期间， 机房冷通道温度不超过30°, 5kw机柜恢复供冷时间不超过10分钟， 8kw机柜恢复时间不超过6分钟</li>
<li>板下送风气流组织， 风速不超过3m&#x2F;s, 风道送风主干管不超过8m&#x2F;s</li>
<li>送风距离：单侧送风距离应小于15m, 大于15m应双侧送风</li>
</ol>
</li>
</ol>
<h5 id="消防系统"><a href="#消防系统" class="headerlink" title="消防系统"></a>消防系统</h5><ol>
<li>机房耐火不应低于2级</li>
<li>至少两个安全出口， 门的开启方向要和疏散方向一致且在任何情况下应当能从屋内开启并完成自动闭锁</li>
<li>灭火装置应选用IG541或者七氟丙烷气体</li>
</ol>
<h5 id="弱电与综合布线系统"><a href="#弱电与综合布线系统" class="headerlink" title="弱电与综合布线系统"></a>弱电与综合布线系统</h5><ol>
<li>综合布线<ol>
<li>强弱电线缆分开， 并注意间隔</li>
<li>线缆走线应当平行无交叉</li>
<li>管线空间要符合标准</li>
</ol>
</li>
<li>弱电<ol>
<li>确保视频监控\温度监控\入侵检测无死角</li>
<li>至少两部可用于外拨的固定电话</li>
<li>监控系统需要支持HTTP\SNMP\TCPIP等主流通信协议</li>
</ol>
</li>
</ol>
<h4 id="网络建设评估"><a href="#网络建设评估" class="headerlink" title="网络建设评估"></a>网络建设评估</h4><p>主要关注数据中心能够提供的网络资源与建设资质</p>
<ol>
<li>使用专线还是裸光纤</li>
<li>线路冗余</li>
</ol>
<h4 id="服务保障评估"><a href="#服务保障评估" class="headerlink" title="服务保障评估"></a>服务保障评估</h4><p>评估IDC的SLA能力</p>
<ol>
<li>便宜没好货</li>
<li>多看实际生产环境</li>
<li>不要只提问不回答</li>
<li>多多学习，积极扩展自己的知识面</li>
</ol>
<h2 id="数据中心示例"><a href="#数据中心示例" class="headerlink" title="数据中心示例"></a>数据中心示例</h2><h3 id="硬件规范"><a href="#硬件规范" class="headerlink" title="硬件规范"></a>硬件规范</h3><p><img src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/2024/03/idc-example-01.png"><br><img src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/2024/03/idc-example-02.png"><br><img src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/2024/03/idc-example-03.png"><br><img src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/2024/03/idc-example-04.png"><br><img src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/2024/03/idc-example-05.png"><br><img src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/2024/03/idc-example-06.png"><br><img src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/2024/03/idc-example-07.png"><br><img src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/2024/03/idc-example-08.png"><br><img src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/2024/03/idc-example-09.png"></p>
<h3 id="服务示例"><a href="#服务示例" class="headerlink" title="服务示例"></a>服务示例</h3><p><img src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/2024/03/idc-example-10.png"><br><img src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/2024/03/idc-example-11.png"><br><img src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/2024/03/idc-example-12.png"><br><img src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/2024/03/idc-example-13.png"><br><img src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/2024/03/idc-example-14.png"></p>
<h3 id="价格参考"><a href="#价格参考" class="headerlink" title="价格参考"></a>价格参考</h3><p><img src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/2024/03/idc-example-15.png"></p>
<h2 id="数据中心规划"><a href="#数据中心规划" class="headerlink" title="数据中心规划"></a>数据中心规划</h2><h3 id="生命周期"><a href="#生命周期" class="headerlink" title="生命周期"></a>生命周期</h3><p>一个优秀的规划设计方案是一切良好的开端。数据中心的规划分为三个阶段</p>
<h4 id="准备工作"><a href="#准备工作" class="headerlink" title="准备工作"></a>准备工作</h4><ol>
<li>完成设备选型和能耗测试</li>
<li>计算总体成本最小值</li>
<li>依据相关数值选择合适的数据中心</li>
</ol>
<h4 id="实地调研"><a href="#实地调研" class="headerlink" title="实地调研"></a>实地调研</h4><ol>
<li>参阅数据中心平面设计图</li>
<li>对机柜、供电、网络链路</li>
<li>了解实际情况与最初设计方案的偏差</li>
</ol>
<h4 id="平台建设"><a href="#平台建设" class="headerlink" title="平台建设"></a>平台建设</h4><ol>
<li>设计方案要保证各个子系统的平衡</li>
<li>网络、系统各个运维人员要参与到平台建设中来</li>
<li>注意业务需求的多样性、多变性</li>
</ol>
<h3 id="拥抱变化"><a href="#拥抱变化" class="headerlink" title="拥抱变化"></a>拥抱变化</h3><h3 id="需求的不确定性"><a href="#需求的不确定性" class="headerlink" title="需求的不确定性"></a>需求的不确定性</h3><ol>
<li>说不好</li>
<li>没想到</li>
</ol>
<h4 id="降低冲突"><a href="#降低冲突" class="headerlink" title="降低冲突"></a>降低冲突</h4><ol>
<li>采购资源预留</li>
<li>优化机柜规划与布局<ol>
<li>网络区</li>
<li>管理区</li>
<li>数据库区</li>
<li>应用区</li>
<li>大数据区</li>
<li>预发布区</li>
<li>特殊需求区</li>
<li>开发区</li>
<li>沙盘区</li>
</ol>
</li>
<li>规划设计心得<ol>
<li>楼层的选择：低于三层选择低层，反之尽可能挑高层使用</li>
<li>机柜可以不加装前门</li>
<li>线缆标签管理</li>
<li>适度选择高电机柜</li>
<li>解决基础架构的问题永远都是从整体入手，完善整体架构才是消除个体问题最好的手段</li>
<li>成本考核，并进行成本核算<ol>
<li>机柜有效容量</li>
<li>空间利用率</li>
<li>电量利用率</li>
<li>单台损失</li>
</ol>
</li>
</ol>
</li>
</ol>
<h2 id="服务器选型"><a href="#服务器选型" class="headerlink" title="服务器选型"></a>服务器选型</h2><p>硬件平台是支撑生产系统运行的基础设施，而服务器是硬件平台中最关键的部分，它既是硬件平台中数量最多的设备，也是直接承载业务及数据交换的关键环节。</p>
<h3 id="如何选择合适配置"><a href="#如何选择合适配置" class="headerlink" title="如何选择合适配置"></a>如何选择合适配置</h3><h4 id="总体原则"><a href="#总体原则" class="headerlink" title="总体原则"></a>总体原则</h4><ol>
<li>统一规则：确定总体需求，对整个应用系统的模块、用户、流程进行分析</li>
<li>高可靠性：要求适用性强、故障低，生命周期内确保供应链可靠和备件货源充足</li>
<li>操作便利性</li>
<li>弱化纵向扩容能力：生命周期结束后，设备升级应当是整机替换而不是部件升级</li>
<li>符合未来发展走向</li>
<li>产品线平滑过渡</li>
<li>高性价比，质优价廉</li>
</ol>
<h4 id="选型细则"><a href="#选型细则" class="headerlink" title="选型细则"></a>选型细则</h4><ol>
<li>内存：匹配CPU和解决兼容性</li>
<li>网卡：低延时、资源占用少、稳定高效，带外管理必须要有独立网口</li>
<li>服务器规格：能使用1U坚决不用2U，遵循配置最简化</li>
<li>磁盘的容量与数量：性能并非越高越好，没有使用到的资源就是浪费</li>
<li>备件供货保障期</li>
<li>过保服务器的处理</li>
</ol>
<h4 id="优秀服务器产品"><a href="#优秀服务器产品" class="headerlink" title="优秀服务器产品"></a>优秀服务器产品</h4><ol>
<li>质量：产品第一要素，主要是指硬件故障率</li>
<li>功能：主要是指服务器的带外管理功能</li>
<li>服务： 产品维修响应速度、硬件和驱动程序兼容性</li>
<li>用户体验：<ol>
<li>响应时间</li>
<li>用户界面</li>
<li>产品逻辑</li>
<li>硬件信息的静态展示和动态展示</li>
</ol>
</li>
</ol>
<h4 id="异构平台融合能力"><a href="#异构平台融合能力" class="headerlink" title="异构平台融合能力"></a>异构平台融合能力</h4><ol>
<li>IPMI协议</li>
<li>WS-management</li>
<li>Redfish</li>
</ol>
<h3 id="服务器测试"><a href="#服务器测试" class="headerlink" title="服务器测试"></a>服务器测试</h3><h4 id="准备工作-1"><a href="#准备工作-1" class="headerlink" title="准备工作"></a>准备工作</h4><ol>
<li>使用环境和主机的一致性</li>
<li>核对硬件配置，建立测试基线</li>
</ol>
<h3 id="测试工作"><a href="#测试工作" class="headerlink" title="测试工作"></a>测试工作</h3><ol>
<li>系统部署测试</li>
<li>产品功能性测试</li>
<li>CPU&#x2F;内存性能测试<ol>
<li>sysbench</li>
<li>top&#x2F;free</li>
</ol>
</li>
<li>磁盘性能测试<ol>
<li>sysbench</li>
<li>fio</li>
</ol>
</li>
<li>网络性能测试<ol>
<li>基于iperf的测试</li>
<li>基于netperf的测试</li>
</ol>
</li>
<li>能耗测试<ol>
<li>概念<ol>
<li>Turbo Boost</li>
<li>TDP</li>
</ol>
</li>
<li>意义：确定机柜设备上架数</li>
<li>分类<ol>
<li>最大能耗测试</li>
<li>负载能耗比测试</li>
</ol>
</li>
<li>工具<ol>
<li>能耗分析器</li>
<li>温度传感器</li>
<li>SPECPower</li>
</ol>
</li>
<li>结果读取：只能使用pdu串接能耗分析仪来读取，IPMItool数值不可取</li>
</ol>
</li>
</ol>
<h3 id="服务器上架"><a href="#服务器上架" class="headerlink" title="服务器上架"></a>服务器上架</h3><h4 id="到货验收"><a href="#到货验收" class="headerlink" title="到货验收"></a>到货验收</h4><ol>
<li>到货之前与承运方确定交接地址、时间，避免雨雪、大风天气，确定卸货场地；</li>
<li>点验服务器数量、配置、SN号，完成验货单据填写</li>
<li>归集整理电源线（ 注意16A还是10A ）、导轨，清点相关设备数量</li>
<li>服务器去除包装，堆放到指定位置，并进行数量清点、拍照存档和垃圾清理</li>
</ol>
<h4 id="上架"><a href="#上架" class="headerlink" title="上架"></a>上架</h4><ol>
<li>确定服务器上架位置与线缆走线，配置Rack次序并存档</li>
<li>打印标签，安装导轨，开通机柜电源</li>
<li>按照先网络设备后服务器、先下层机柜后上层的次序进行上架，有条件要设备接地；</li>
<li>配置AB电源线路，按照左上右下的顺序，将电源线接入不同的PDU，并进行绑扎固定（ 服务器侧电源线打圈留出余量并用魔术贴固定 ）</li>
<li>电源线缆严禁跨机柜部署，网络线缆必须要跨机柜的，需要提前绘制线路走向示意图提交IDC机房运维；</li>
<li>网络线缆粘贴标签，并进行布线和绑扎固定，同样按照线路冗余配置进行左右分别走线和固定</li>
<li>开机，进入idrac、ilo或者BMC界面配置带外管理网络地址和管理密码</li>
<li>配置生效后，进入硬件信息展示界面进行拍照存档，主要保留带外IP地址和主机SN号</li>
<li>检查电源、网络硬件亮灯情况，完成固定资产登记，并向后续网络运维和系统运维工程师移交相应设备清单和配置需求</li>
</ol>
<h2 id="硬件设备故障告警与维修"><a href="#硬件设备故障告警与维修" class="headerlink" title="硬件设备故障告警与维修"></a>硬件设备故障告警与维修</h2><h3 id="硬件故障特点"><a href="#硬件故障特点" class="headerlink" title="硬件故障特点"></a>硬件故障特点</h3><ol>
<li>部件损坏的范围比较集中</li>
<li>故障发生的时候间点相对集中</li>
<li>需要降低硬件故障对SLA的影响<ol>
<li>把好质量关，选择优质设备、电力供应和机房环境</li>
<li>硬件故障必须及时通告，不可依赖人工巡检</li>
</ol>
</li>
</ol>
<h3 id="故障告警"><a href="#故障告警" class="headerlink" title="故障告警"></a>故障告警</h3><h4 id="告警方式"><a href="#告警方式" class="headerlink" title="告警方式"></a>告警方式</h4><ol>
<li>电子邮件</li>
<li>SNMP告警</li>
<li>Syslog</li>
<li>原厂工具，比如Dell OpenManage Enterprise</li>
</ol>
<h4 id="事件类型和告警级别"><a href="#事件类型和告警级别" class="headerlink" title="事件类型和告警级别"></a>事件类型和告警级别</h4><ol>
<li><p>区分Informational、Warning、Error、Critical、Emergency&#x2F;Fatal</p>
</li>
<li><p>配置合理告警级别，将Critical和Error作为直接告警级别</p>
</li>
</ol>
<h3 id="故障分析"><a href="#故障分析" class="headerlink" title="故障分析"></a>故障分析</h3><h4 id="分析手段"><a href="#分析手段" class="headerlink" title="分析手段"></a>分析手段</h4><ol>
<li>IPMI</li>
<li>MCE</li>
<li>MegaCli</li>
</ol>
<h4 id="常见问题"><a href="#常见问题" class="headerlink" title="常见问题"></a>常见问题</h4><ol>
<li>Raid卡电池告警</li>
<li>链路告警</li>
<li>预判告警</li>
<li>电力告警</li>
<li>检查CPU或者内存的错误</li>
<li>Kernel Panic</li>
<li>磁盘巡检故障及坏块</li>
<li>修复过程中出现的告警信息</li>
</ol>
<h2 id="设备报修"><a href="#设备报修" class="headerlink" title="设备报修"></a>设备报修</h2><h3 id="保修期内服务器报修"><a href="#保修期内服务器报修" class="headerlink" title="保修期内服务器报修"></a>保修期内服务器报修</h3><ol>
<li>登录dell中国，根据序列号查看设备是否再保 <a target="_blank" rel="noopener" href="https://www.dell.com/support/home/zh-cn">https://www.dell.com/support/home/zh-cn</a></li>
<li>设备保修内，直接电话Dell技术客服400 886 8616，开case报修服务器</li>
<li>协助Dell技术搜集日志，邮件附件回复Dell，并且添加上服务器地址信息</li>
<li>届时Dell技术分析日志后，会安排配件派单</li>
<li>和部门leader或者系统管理员沟通变更时间，整理变更审批</li>
<li>把变更时间、设备信息、操作事项、机房入室办理相关说明dell售后技术</li>
<li>操作前先确定变更内容、变更时间、操作事情，无误后，请Dell售后技术，根据提供设备信息变更</li>
<li>变更后登录服务器iDRAC验证，验证无误后，回复变更审批下面，请Dell技术直接撤离即可</li>
</ol>
<h3 id="过保服务器维修"><a href="#过保服务器维修" class="headerlink" title="过保服务器维修"></a>过保服务器维修</h3><ol>
<li>登录dell中国，根据序列号查看设备是否在保 <a target="_blank" rel="noopener" href="https://www.dell.com/support/home/zh-cn">https://www.dell.com/support/home/zh-cn</a></li>
<li>设备过保修，联系第三方供应商，说明采购配件型号、参数、数量，请他们查看一下是否有库存，且报一下单价</li>
<li>之后提供机房地址，安排他们发货（变更有时间要求，需要满足硬件更换SLA，如果发现供货慢，及时安排闪送取件）</li>
<li>之后同时发起采购审批，联系部门leader、系统管理员，沟通确定变更时间</li>
<li>机房邮件申请配件寄存，申请协助操作申请</li>
<li>布变更审批，安排机房变更，变更前先再电话沟通一下，设备信息、变更内容、变更细节等</li>
<li>变更后验证，故障配件可以临时安排运维放到该机柜最下面，待下次去机房带回<br>8。 待下次去机房，把故障配件带回，整理后排查更新回复到原来的变更审批下面。</li>
</ol>
<h3 id="供应商SLA"><a href="#供应商SLA" class="headerlink" title="供应商SLA"></a>供应商SLA</h3><h4 id="在保硬件"><a href="#在保硬件" class="headerlink" title="在保硬件"></a>在保硬件</h4><ol>
<li>硬件在 当日20点 - 次日9点出现故障，从故障出现开始计时，24h内更换；</li>
<li>硬件在 当日9 - 当日20 点出现故障，从故障出现开始计时，12h内更换；</li>
</ol>
<h4 id="过保硬件"><a href="#过保硬件" class="headerlink" title="过保硬件"></a>过保硬件</h4><ol>
<li>硬件在 当日20点 - 次日9点出现故障，从故障出现开始计时，36h内更换； </li>
<li>硬件在 当日9 - 当日20 点出现故障，从故障出现开始计时，24h内更换；</li>
</ol>
<h3 id="IDC申请"><a href="#IDC申请" class="headerlink" title="IDC申请"></a>IDC申请</h3><h4 id="人员入室申请"><a href="#人员入室申请" class="headerlink" title="人员入室申请"></a>人员入室申请</h4><figure class="highlight shell"><table><tr><td class="code"><pre><span class="line">XX数据中心：</span><br><span class="line">    您好，非常感谢贵司以往对我司的技术支持和协助。</span><br><span class="line"></span><br><span class="line">    为进行服务器设备维护，我司现派员两人赴贵司XX数据中心XX机房进行入室维护作业。</span><br><span class="line">    现申请入室许可。</span><br><span class="line"></span><br><span class="line">    具体人员信息如下：</span><br><span class="line">    1. 人数: 2人；</span><br><span class="line">    2. 时间：2025. 02. 30~02. 31</span><br><span class="line">    3. 具体人员:</span><br><span class="line">        陈XX 身份证号：11111111111111 电话：11111111111</span><br><span class="line">        郭xx 身份证号：22222222222222 电话：22222222222</span><br><span class="line">    4. 作业事项： 设备维护（ 上架、下线等 ）</span><br><span class="line"></span><br><span class="line">    申请人：苏XX</span><br><span class="line">    联系电话：33333333333</span><br><span class="line"></span><br><span class="line">    顺祝</span><br><span class="line">商祺</span><br><span class="line"></span><br><span class="line">                                                北京XX互动有限责任公司</span><br><span class="line">                                                            2024. 04. 01</span><br></pre></td></tr></table></figure>

<h4 id="配件寄存和更换作业申请"><a href="#配件寄存和更换作业申请" class="headerlink" title="配件寄存和更换作业申请"></a>配件寄存和更换作业申请</h4><figure class="highlight shell"><table><tr><td class="code"><pre><span class="line">XXXX数据中心：</span><br><span class="line">    您好，非常感谢贵司以往对我司的技术支持和协助。</span><br><span class="line"></span><br><span class="line">    现我司需要更换托管于贵司XX数据中心XX机房的服务器上的单块硬盘，现申请贵司机房运维工程师协助操作。</span><br><span class="line"></span><br><span class="line">    具体情况如下：</span><br><span class="line">    1. 物品信息： 1块 戴尔 300GB 服务器硬盘（ 序列号：XXXXXXX ）；</span><br><span class="line">    2. 递送方式： 顺丰快递 （ 快递单号:XXXXXXXXXX ）;</span><br><span class="line">    3. 派送地址： 北京市XX区XX路XX街XX号北京XXXX信息技术有限公司</span><br><span class="line">    4. 接收人：   北京XXXX数据中心机房运维 电话：12345678901</span><br><span class="line">    5. 递送时间： 2025. 02. 31</span><br><span class="line">    6. 更换对象： M101机房-11064机柜-12U-Dell PowerEdge R620服务器（ 序列号：XXXXXXX ）-物理硬盘 0:1:2</span><br><span class="line">    7. 机柜密码:  123</span><br><span class="line"></span><br><span class="line">    操作方式：</span><br><span class="line">    1. 请贵司机房运维工程师协助接收我司派送硬件设备；</span><br><span class="line">    2. 签收之后，请依据上述信息进行硬件设备替换；</span><br><span class="line">    3. 替换完成的故障硬盘请直接放置到操作机柜最下方；</span><br><span class="line">    4. 建议携带一个十字螺丝刀，以便更换硬盘托架；</span><br><span class="line"></span><br><span class="line">    免责声明：</span><br><span class="line">    易动纷享申请光环新网M101机房运维工程师依上述要求进行设备签收和更替作业。</span><br><span class="line">    如若出现问题与光环新网机房运维无关，全部责任由易动纷享承担。</span><br><span class="line"></span><br><span class="line"></span><br><span class="line">    申请人：苏XX</span><br><span class="line">    联系电话：33333333333</span><br><span class="line">    </span><br><span class="line">        顺祝</span><br><span class="line">商祺</span><br><span class="line"></span><br><span class="line">                                                北京XX互动有限责任公司</span><br><span class="line">                                                            2025. 04. 01</span><br></pre></td></tr></table></figure>





</article><div class="tag_share"><div class="post-meta__tag-list"><a class="post-meta__tags" href="/tags/%E8%BF%90%E7%BB%B4%E4%BA%A4%E4%BB%98/">运维交付</a><a class="post-meta__tags" href="/tags/%E8%B5%84%E4%BA%A7%E7%AE%A1%E7%90%86/">资产管理</a><a class="post-meta__tags" href="/tags/%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83/">数据中心</a><a class="post-meta__tags" href="/tags/%E6%9C%8D%E5%8A%A1%E5%99%A8/">服务器</a><a class="post-meta__tags" href="/tags/IDC/">IDC</a></div><div class="post-share"><div class="social-share" data-image="https://cdn.sujx.net/covers/cover40.jpg" data-sites="facebook,twitter,weibo,qq"></div><link rel="stylesheet" href="/libs/sharejs/css/share.min.css" media="print" onload="this.media='all'"><script src="/libs/sharejs/js/social-share.min.js" defer></script></div></div><div class="post-reward"><div class="reward-button"><i class="fas fa-qrcode"></i>能否请我喝一杯咖啡？</div><div class="reward-main"><ul class="reward-all"><li class="reward-item"><a href="/img/wechat.jpg" target="_blank"><img class="post-qr-code-img" src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="/img/wechat.jpg" alt="微信"/></a><div class="post-qr-code-desc">微信</div></li></ul></div></div><nav class="pagination-post" id="pagination"><a class="pagination-related" href="/2024/03/13/Local-Install-EVENG/" title="本地裸机安装EVE-NG"><img class="cover" src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/covers/cover62.jpg" onerror="onerror=null;src='/img/404.jpg'" alt="cover of previous post"><div class="info"><div class="info-1"><div class="info-item-1">上一篇</div><div class="info-item-2">本地裸机安装EVE-NG</div></div><div class="info-2"><div class="info-item-1"> 从微信群文件里面翻出来的指导手册，现在还能用，只是忘了出处了，大约应该是51CTO教RHCA的庚老师的笔记。  1、安装前准备1、裸机一台，建议组“洋垃圾”，内存64g以上，CPU 16线程以上，500g以上固态盘2、U盘：8G以上3、准备一个引导系统的windows系统4、Rufus软件（ubuntu启动盘制作工具，百度下载）5、准备ubuntu16. 04. 7的安装镜像6、eve—ng材料包7、良好的internet环境8、定制linux镜像（包含ubuntu、SUSE，centos-stream）9、EVE-NG官方文档材料包链接：链接：https://pan.baidu.com/s/14QbWkX8C7-iy-NwbVzUNRg 提取码：dos6   2、制作U盘启动盘使用Rufus软件制作一个ubuntu16的启动盘 3、安装ubuntu16操作系统安装ubuntu16操作系统为EVE-NG的底层系统，参考 官方文档的3. 3章节 4、修改ubuntu系统配置1、修改SSH-Server配置先使用普通用户登录#切换到root用户sudo -i #设置root密码为1...</div></div></div></a><a class="pagination-related" href="/2024/03/01/IT-PreSales-Exaplained-In-Just-One-Book/" title="「一本书讲透IT售前」"><img class="cover" src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/2024/1/wallhaven-oxry1p.jpg" onerror="onerror=null;src='/img/404.jpg'" alt="cover of next post"><div class="info text-right"><div class="info-1"><div class="info-item-1">下一篇</div><div class="info-item-2">「一本书讲透IT售前」</div></div><div class="info-2"><div class="info-item-1">售前工作售前是什么为什么需要售前 IT行业已经复杂到必须要依靠售前才能卖出产品和服务 市场营销导向阶段要求售前的参与，去洞悉客户的深层次需求，才能打动客户  售前分类 产品型售前 解决方案型售前 行业资讯顾问  售前的要义 为客户创造价值 洞察客户的需求 为客户提供能解决客户需求的产品和解决方案 持续地为客户创造价值  售前的工作 技术交流 需求挖掘 方案编写 PoC测试 参与投标 学习公司的产品和行业知识 项目复盘  售前的定位 销售的军师、老师和刹车 公司与客户之间的桥梁 技术型的营销  售前的特征值得信任的专家  值得公司领导的信任 销售的信任 最重要是获得客户的信任  售前最重要的能力 准确性：准确理解和把握客户的需求、准确判断竞争对手的动向、编写准确的方案 力度：真正地站在客户的立场上去思考问题 后劲：持续努力，超出客户预期  如何成为售前冰山模型 知识和技能 通用能力 底层的特质  Π型人才技术能力 熟悉自己公司的产品 通用技术储备  业务能力 行业知识 理解客户的业务 项目管理知识  通用能力 学习能力 逻辑思维能力 表达能力 倾听能力 写作能力 先写大纲 文章要观...</div></div></div></a></nav><div class="relatedPosts"><div class="headline"><i class="fas fa-thumbs-up fa-fw"></i><span>相关推荐</span></div><div class="relatedPosts-list"><a class="pagination-related" href="/2024/04/15/Visit-IDC/" title="探访某手数据中心"><img class="cover" src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/covers/cover12.jpg" alt="cover"><div class="info text-center"><div class="info-1"><div class="info-item-1"><i class="far fa-calendar-alt fa-fw"></i> 2024-04-15</div><div class="info-item-2">探访某手数据中心</div></div><div class="info-2"><div class="info-item-1">这几日有机会到某手干活，顺道大体看了一下他们这个号称装机20万台的数据中心。 虽然我是走马观花，只看到了世纪互联维护的机房和探索智造维护的机架服务器，没有深入操作系统层面，不过也足够扩展我的知识面了。    03 摄于天津南开·古丽花儿饭店，舞者其实是饭店收银员   IDC设施1。 数据中心周围环境绿化较好，内外噪音不大。1。 这个世纪互联管理的数据中心要比先前我常去的亚太和铁通机房管理的要好。出入都需要工单和人脸认证，手机都需要粘贴防摄影贴纸，而且晚上十点以后的夜班值班也都很负责任。1。 整体设施很新，进行管理和维护的人员都很精干、年轻，包括保安在内。 机架维护 整体机架采用脊叶模式，交换机顶置，汇聚设备在通道门口，是常见的布局；  服务器采用高密度部署，服务器采用托盘放置，中间不留间隔，一个42U机柜能放到30个左右的设备；   服务器采用热通道、背靠背部署，电源线缆和网络线缆部署到封闭的热通道内，主机面板在外部放置，和下图是相反的布局；   服务器采用多个品牌，目力所及包括戴尔、惠普、浪潮、联想，还有个没见过的SUMA品牌服务器以及他家自研的设备；  房间冷风从墙上整体吹出...</div></div></div></a><a class="pagination-related" href="/2025/04/17/RackServer-Howto/" title="IDC机房中的服务器选择1U还是2U？"><img class="cover" src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/covers/cover98.jpg" alt="cover"><div class="info text-center"><div class="info-1"><div class="info-item-1"><i class="far fa-calendar-alt fa-fw"></i> 2025-04-17</div><div class="info-item-2">IDC机房中的服务器选择1U还是2U？</div></div><div class="info-2"><div class="info-item-1">在现代数据中心，每个硬件决策都会影响您的盈利。空间紧张，电费攀升，冷却系统超负荷运转。1U 和 2U 服务器（例如Dell PowerEdge R660 ( 1U ) 和R760 ( 2U )）之间的选择，可能会成就或破坏您的效率目标。1U 服务器承诺最大限度地利用机架空间，而 2U 服务器则提供更多存储和扩展选项。那么，从磁盘、CPU、内存、电源、冷却成本以及 AI 等特定用例的角度来看，哪个服务器更胜一筹？让我们来探讨为什么 R760 可能是现代数据中心的更明智之选。  机架空间真的是决定因素吗？与 R760 的 2U 设计（3. 5 英寸）相比， Dell PowerEdge R660 的 1U 尺寸（1. 75 英寸）允许您在机架中装入更多服务器。这使得 R660 对于垂直空间有限的数据中心来说极具吸引力。然而，机架空间不仅仅用于堆叠服务器，还在于每台服务器的功能。 假设一个数据库需要 24 个 NVMe 驱动器。R660 最多支持 10 个前置 2。 5 英寸驱动器和 2 个后置 2。 5 英寸驱动器，即每 1U 空间共计 12 个驱动器，或每 U 空间 12 个磁盘。...</div></div></div></a><a class="pagination-related" href="/2023/12/23/Server-Host-Check-Template/" title="「服务器巡检和维护报告」模板"><img class="cover" src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/2023/12/wallhaven-439e19.jpg" alt="cover"><div class="info text-center"><div class="info-1"><div class="info-item-1"><i class="far fa-calendar-alt fa-fw"></i> 2023-12-23</div><div class="info-item-2">「服务器巡检和维护报告」模板</div></div><div class="info-2"><div class="info-item-1"> 服务器巡检和维护报告巡检时间2022年12月30日 巡检人员小明 基础信息服务器名称：WebServer001IP地址：192. 168. 1. 100服务器类型：虚拟化应用服务器巡检内容系统状态   监控项目 主机状态    CPU使用率 50%   内存使用率 70%   硬盘使用率 40%   网络流量 12. 8GB   服务状态   服务名称 服务状态    WEB服务 运行正常   数据库服务 运行正常   邮件服务 运行正常   其他服务 运行正常   安全检查   安全项目 运行状态    防火墙设置 已启用   安全漏洞扫描 无高危漏洞   病毒扫描 无病毒感染   备份检查   备份项目 检查状态    系统备份 已备份   数据备份 已备份   存在风险问题记录、解决方案及预期解决时间表   问题编号 问题描述 问题表现 影响范围 发生频率 解决方案 操作步骤 预计解决时间    1 系统日志管理不善 日志堆积，未及时清理，占用磁盘空间 本地主机 每季度 优化日志管理策略 建立日志轮转清理脚本 2023年1月10日   风险分析优化日志管理策略，可能会需要...</div></div></div></a><a class="pagination-related" href="/2024/10/27/iDrac-Whatis/" title="iDrac的进化"><img class="cover" src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/covers/cover67.jpg" alt="cover"><div class="info text-center"><div class="info-1"><div class="info-item-1"><i class="far fa-calendar-alt fa-fw"></i> 2024-10-27</div><div class="info-item-2">iDrac的进化</div></div><div class="info-2"><div class="info-item-1">iDRAC是嵌入在主板上的控制器卡，它提供基本管理级别。通过OpenManage套件在操作系统级别提供高级管理选项。此套件是一组可帮助您进行查找、监控、管理和部署戴尔服务器的软件。  戴尔iDRAC，即集成戴尔远程访问控制器，是用于戴尔PowerEdge服务器带外管理的硬件和软件解决方案。 iDRAC旨在实现安全的本地和远程服务器管理，允许IT管理员从任何位置部署、更新、监控和维护戴尔PowerEdge服务器，而无需在服务器上安装或运行操作系统或代理。 在服务器管理方面，很少有技术能像戴尔的集成戴尔远程访问控制器（通常称为iDRAC）那样产生深远的影响。从它的诞生到目前的迭代，iDRAC一直是服务器技术演进的领导者。 21世纪初 - 早期带外管理的概念并不新鲜，但戴尔旨在为其PowerEdge服务器系列完善这一概念。最终演变成iDRAC的第一个版本是作为单独的卡片随戴尔PowerEdge服务器引入的。这是在21世纪初，当时服务器虚拟化和云计算才刚刚开始成形。随着数据中心规模和复杂性的增长，远程管理的需求变得至关重要。 iDRAC6 - 游戏规则改变者2009年 - 向前迈出的一大...</div></div></div></a></div></div></div><div class="aside-content" id="aside-content"><div class="card-widget card-info text-center"><div class="avatar-img"><img src="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7" data-lazy-src="https://cdn.sujx.net/about/avatar.jpg" onerror="this.onerror=null;this.src='/img/friend_404.gif'" alt="avatar"/></div><div class="author-info-name">靖轩</div><div class="author-info-description">逝者如斯夫,不舍昼夜</div><div class="site-data"><a href="/archives/"><div class="headline">文章</div><div class="length-num">287</div></a><a href="/tags/"><div class="headline">标签</div><div class="length-num">613</div></a><a href="/categories/"><div class="headline">分类</div><div class="length-num">9</div></a></div><a id="card-info-btn" target="_blank" rel="noopener" href="https://github.com/grepsu"><i class="fab fa-github"></i><span>Follow Me</span></a><div class="card-info-social-icons"><a class="social-icon" href="https://gitee.com/grepsu" target="_blank" title="Gitee"><i class="fab fa-github" style="color: #24292e;"></i></a><a class="social-icon" href="mailto:sujx@live.cn" target="_blank" title="Email"><i class="fas fa-envelope" style="color: #4a7dbe;"></i></a><a class="social-icon" href="/atom.xml" target="_blank" title="RSS链接"><i class="fa  fa-rss"></i></a></div></div><div class="sticky_layout"><div class="card-widget" id="card-toc"><div class="item-headline"><i class="fas fa-stream"></i><span>目录</span><span class="toc-percentage"></span></div><div class="toc-content"><ol class="toc"><li class="toc-item toc-level-2"><a class="toc-link" href="#%E4%BB%80%E4%B9%88%E6%98%AF%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%EF%BC%9F"><span class="toc-number">1.</span> <span class="toc-text">什么是数据中心？</span></a></li><li class="toc-item toc-level-2"><a class="toc-link" href="#%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E7%9A%84%E9%80%89%E6%8B%A9"><span class="toc-number">2.</span> <span class="toc-text">数据中心的选择</span></a><ol class="toc-child"><li class="toc-item toc-level-3"><a class="toc-link" href="#%E7%A9%BA%E9%97%B4%E7%8E%AF%E5%A2%83%E8%AF%84%E4%BC%B0"><span class="toc-number">2.1.</span> <span class="toc-text">空间环境评估</span></a><ol class="toc-child"><li class="toc-item toc-level-4"><a class="toc-link" href="#%E5%9C%B0%E8%B4%A8%E7%8E%AF%E5%A2%83"><span class="toc-number">2.1.1.</span> <span class="toc-text">地质环境</span></a></li><li class="toc-item toc-level-4"><a class="toc-link" href="#%E7%A9%BA%E9%97%B4%E7%BB%93%E6%9E%84"><span class="toc-number">2.1.2.</span> <span class="toc-text">空间结构</span></a></li><li class="toc-item toc-level-4"><a class="toc-link" href="#%E5%9F%BA%E7%A1%80%E8%AE%BE%E6%96%BD%E8%AF%84%E4%BC%B0"><span class="toc-number">2.1.3.</span> <span class="toc-text">基础设施评估</span></a><ol class="toc-child"><li class="toc-item toc-level-5"><a class="toc-link" href="#%E7%94%B5%E6%B0%94%E7%B3%BB%E7%BB%9F"><span class="toc-number">2.1.3.1.</span> <span class="toc-text">电气系统</span></a></li><li class="toc-item toc-level-5"><a class="toc-link" href="#%E7%A9%BA%E8%B0%83%E7%B3%BB%E7%BB%9F"><span class="toc-number">2.1.3.2.</span> <span class="toc-text">空调系统</span></a></li><li class="toc-item toc-level-5"><a class="toc-link" href="#%E6%B6%88%E9%98%B2%E7%B3%BB%E7%BB%9F"><span class="toc-number">2.1.3.3.</span> <span class="toc-text">消防系统</span></a></li><li class="toc-item toc-level-5"><a class="toc-link" href="#%E5%BC%B1%E7%94%B5%E4%B8%8E%E7%BB%BC%E5%90%88%E5%B8%83%E7%BA%BF%E7%B3%BB%E7%BB%9F"><span class="toc-number">2.1.3.4.</span> <span class="toc-text">弱电与综合布线系统</span></a></li></ol></li><li class="toc-item toc-level-4"><a class="toc-link" href="#%E7%BD%91%E7%BB%9C%E5%BB%BA%E8%AE%BE%E8%AF%84%E4%BC%B0"><span class="toc-number">2.1.4.</span> <span class="toc-text">网络建设评估</span></a></li><li class="toc-item toc-level-4"><a class="toc-link" href="#%E6%9C%8D%E5%8A%A1%E4%BF%9D%E9%9A%9C%E8%AF%84%E4%BC%B0"><span class="toc-number">2.1.5.</span> <span class="toc-text">服务保障评估</span></a></li></ol></li></ol></li><li class="toc-item toc-level-2"><a class="toc-link" href="#%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E7%A4%BA%E4%BE%8B"><span class="toc-number">3.</span> <span class="toc-text">数据中心示例</span></a><ol class="toc-child"><li class="toc-item toc-level-3"><a class="toc-link" href="#%E7%A1%AC%E4%BB%B6%E8%A7%84%E8%8C%83"><span class="toc-number">3.1.</span> <span class="toc-text">硬件规范</span></a></li><li class="toc-item toc-level-3"><a class="toc-link" href="#%E6%9C%8D%E5%8A%A1%E7%A4%BA%E4%BE%8B"><span class="toc-number">3.2.</span> <span class="toc-text">服务示例</span></a></li><li class="toc-item toc-level-3"><a class="toc-link" href="#%E4%BB%B7%E6%A0%BC%E5%8F%82%E8%80%83"><span class="toc-number">3.3.</span> <span class="toc-text">价格参考</span></a></li></ol></li><li class="toc-item toc-level-2"><a class="toc-link" href="#%E6%95%B0%E6%8D%AE%E4%B8%AD%E5%BF%83%E8%A7%84%E5%88%92"><span class="toc-number">4.</span> <span class="toc-text">数据中心规划</span></a><ol class="toc-child"><li class="toc-item toc-level-3"><a class="toc-link" href="#%E7%94%9F%E5%91%BD%E5%91%A8%E6%9C%9F"><span class="toc-number">4.1.</span> <span class="toc-text">生命周期</span></a><ol class="toc-child"><li class="toc-item toc-level-4"><a class="toc-link" href="#%E5%87%86%E5%A4%87%E5%B7%A5%E4%BD%9C"><span class="toc-number">4.1.1.</span> <span class="toc-text">准备工作</span></a></li><li class="toc-item toc-level-4"><a class="toc-link" href="#%E5%AE%9E%E5%9C%B0%E8%B0%83%E7%A0%94"><span class="toc-number">4.1.2.</span> <span class="toc-text">实地调研</span></a></li><li class="toc-item toc-level-4"><a class="toc-link" href="#%E5%B9%B3%E5%8F%B0%E5%BB%BA%E8%AE%BE"><span class="toc-number">4.1.3.</span> <span class="toc-text">平台建设</span></a></li></ol></li><li class="toc-item toc-level-3"><a class="toc-link" href="#%E6%8B%A5%E6%8A%B1%E5%8F%98%E5%8C%96"><span class="toc-number">4.2.</span> <span class="toc-text">拥抱变化</span></a></li><li class="toc-item toc-level-3"><a class="toc-link" href="#%E9%9C%80%E6%B1%82%E7%9A%84%E4%B8%8D%E7%A1%AE%E5%AE%9A%E6%80%A7"><span class="toc-number">4.3.</span> <span class="toc-text">需求的不确定性</span></a><ol class="toc-child"><li class="toc-item toc-level-4"><a class="toc-link" href="#%E9%99%8D%E4%BD%8E%E5%86%B2%E7%AA%81"><span class="toc-number">4.3.1.</span> <span class="toc-text">降低冲突</span></a></li></ol></li></ol></li><li class="toc-item toc-level-2"><a class="toc-link" href="#%E6%9C%8D%E5%8A%A1%E5%99%A8%E9%80%89%E5%9E%8B"><span class="toc-number">5.</span> <span class="toc-text">服务器选型</span></a><ol class="toc-child"><li class="toc-item toc-level-3"><a class="toc-link" href="#%E5%A6%82%E4%BD%95%E9%80%89%E6%8B%A9%E5%90%88%E9%80%82%E9%85%8D%E7%BD%AE"><span class="toc-number">5.1.</span> <span class="toc-text">如何选择合适配置</span></a><ol class="toc-child"><li class="toc-item toc-level-4"><a class="toc-link" href="#%E6%80%BB%E4%BD%93%E5%8E%9F%E5%88%99"><span class="toc-number">5.1.1.</span> <span class="toc-text">总体原则</span></a></li><li class="toc-item toc-level-4"><a class="toc-link" href="#%E9%80%89%E5%9E%8B%E7%BB%86%E5%88%99"><span class="toc-number">5.1.2.</span> <span class="toc-text">选型细则</span></a></li><li class="toc-item toc-level-4"><a class="toc-link" href="#%E4%BC%98%E7%A7%80%E6%9C%8D%E5%8A%A1%E5%99%A8%E4%BA%A7%E5%93%81"><span class="toc-number">5.1.3.</span> <span class="toc-text">优秀服务器产品</span></a></li><li class="toc-item toc-level-4"><a class="toc-link" href="#%E5%BC%82%E6%9E%84%E5%B9%B3%E5%8F%B0%E8%9E%8D%E5%90%88%E8%83%BD%E5%8A%9B"><span class="toc-number">5.1.4.</span> <span class="toc-text">异构平台融合能力</span></a></li></ol></li><li class="toc-item toc-level-3"><a class="toc-link" href="#%E6%9C%8D%E5%8A%A1%E5%99%A8%E6%B5%8B%E8%AF%95"><span class="toc-number">5.2.</span> <span class="toc-text">服务器测试</span></a><ol class="toc-child"><li class="toc-item toc-level-4"><a class="toc-link" href="#%E5%87%86%E5%A4%87%E5%B7%A5%E4%BD%9C-1"><span class="toc-number">5.2.1.</span> <span class="toc-text">准备工作</span></a></li></ol></li><li class="toc-item toc-level-3"><a class="toc-link" href="#%E6%B5%8B%E8%AF%95%E5%B7%A5%E4%BD%9C"><span class="toc-number">5.3.</span> <span class="toc-text">测试工作</span></a></li><li class="toc-item toc-level-3"><a class="toc-link" href="#%E6%9C%8D%E5%8A%A1%E5%99%A8%E4%B8%8A%E6%9E%B6"><span class="toc-number">5.4.</span> <span class="toc-text">服务器上架</span></a><ol class="toc-child"><li class="toc-item toc-level-4"><a class="toc-link" href="#%E5%88%B0%E8%B4%A7%E9%AA%8C%E6%94%B6"><span class="toc-number">5.4.1.</span> <span class="toc-text">到货验收</span></a></li><li class="toc-item toc-level-4"><a class="toc-link" href="#%E4%B8%8A%E6%9E%B6"><span class="toc-number">5.4.2.</span> <span class="toc-text">上架</span></a></li></ol></li></ol></li><li class="toc-item toc-level-2"><a class="toc-link" href="#%E7%A1%AC%E4%BB%B6%E8%AE%BE%E5%A4%87%E6%95%85%E9%9A%9C%E5%91%8A%E8%AD%A6%E4%B8%8E%E7%BB%B4%E4%BF%AE"><span class="toc-number">6.</span> <span class="toc-text">硬件设备故障告警与维修</span></a><ol class="toc-child"><li class="toc-item toc-level-3"><a class="toc-link" href="#%E7%A1%AC%E4%BB%B6%E6%95%85%E9%9A%9C%E7%89%B9%E7%82%B9"><span class="toc-number">6.1.</span> <span class="toc-text">硬件故障特点</span></a></li><li class="toc-item toc-level-3"><a class="toc-link" href="#%E6%95%85%E9%9A%9C%E5%91%8A%E8%AD%A6"><span class="toc-number">6.2.</span> <span class="toc-text">故障告警</span></a><ol class="toc-child"><li class="toc-item toc-level-4"><a class="toc-link" href="#%E5%91%8A%E8%AD%A6%E6%96%B9%E5%BC%8F"><span class="toc-number">6.2.1.</span> <span class="toc-text">告警方式</span></a></li><li class="toc-item toc-level-4"><a class="toc-link" href="#%E4%BA%8B%E4%BB%B6%E7%B1%BB%E5%9E%8B%E5%92%8C%E5%91%8A%E8%AD%A6%E7%BA%A7%E5%88%AB"><span class="toc-number">6.2.2.</span> <span class="toc-text">事件类型和告警级别</span></a></li></ol></li><li class="toc-item toc-level-3"><a class="toc-link" href="#%E6%95%85%E9%9A%9C%E5%88%86%E6%9E%90"><span class="toc-number">6.3.</span> <span class="toc-text">故障分析</span></a><ol class="toc-child"><li class="toc-item toc-level-4"><a class="toc-link" href="#%E5%88%86%E6%9E%90%E6%89%8B%E6%AE%B5"><span class="toc-number">6.3.1.</span> <span class="toc-text">分析手段</span></a></li><li class="toc-item toc-level-4"><a class="toc-link" href="#%E5%B8%B8%E8%A7%81%E9%97%AE%E9%A2%98"><span class="toc-number">6.3.2.</span> <span class="toc-text">常见问题</span></a></li></ol></li></ol></li><li class="toc-item toc-level-2"><a class="toc-link" href="#%E8%AE%BE%E5%A4%87%E6%8A%A5%E4%BF%AE"><span class="toc-number">7.</span> <span class="toc-text">设备报修</span></a><ol class="toc-child"><li class="toc-item toc-level-3"><a class="toc-link" href="#%E4%BF%9D%E4%BF%AE%E6%9C%9F%E5%86%85%E6%9C%8D%E5%8A%A1%E5%99%A8%E6%8A%A5%E4%BF%AE"><span class="toc-number">7.1.</span> <span class="toc-text">保修期内服务器报修</span></a></li><li class="toc-item toc-level-3"><a class="toc-link" href="#%E8%BF%87%E4%BF%9D%E6%9C%8D%E5%8A%A1%E5%99%A8%E7%BB%B4%E4%BF%AE"><span class="toc-number">7.2.</span> <span class="toc-text">过保服务器维修</span></a></li><li class="toc-item toc-level-3"><a class="toc-link" href="#%E4%BE%9B%E5%BA%94%E5%95%86SLA"><span class="toc-number">7.3.</span> <span class="toc-text">供应商SLA</span></a><ol class="toc-child"><li class="toc-item toc-level-4"><a class="toc-link" href="#%E5%9C%A8%E4%BF%9D%E7%A1%AC%E4%BB%B6"><span class="toc-number">7.3.1.</span> <span class="toc-text">在保硬件</span></a></li><li class="toc-item toc-level-4"><a class="toc-link" href="#%E8%BF%87%E4%BF%9D%E7%A1%AC%E4%BB%B6"><span class="toc-number">7.3.2.</span> <span class="toc-text">过保硬件</span></a></li></ol></li><li class="toc-item toc-level-3"><a class="toc-link" href="#IDC%E7%94%B3%E8%AF%B7"><span class="toc-number">7.4.</span> <span class="toc-text">IDC申请</span></a><ol class="toc-child"><li class="toc-item toc-level-4"><a class="toc-link" href="#%E4%BA%BA%E5%91%98%E5%85%A5%E5%AE%A4%E7%94%B3%E8%AF%B7"><span class="toc-number">7.4.1.</span> <span class="toc-text">人员入室申请</span></a></li><li class="toc-item toc-level-4"><a class="toc-link" href="#%E9%85%8D%E4%BB%B6%E5%AF%84%E5%AD%98%E5%92%8C%E6%9B%B4%E6%8D%A2%E4%BD%9C%E4%B8%9A%E7%94%B3%E8%AF%B7"><span class="toc-number">7.4.2.</span> <span class="toc-text">配件寄存和更换作业申请</span></a></li></ol></li></ol></li></ol></div></div><div class="card-widget card-recent-post"><div class="item-headline"><i class="fas fa-history"></i><span>最新文章</span></div><div class="aside-list"><div class="aside-list-item no-cover"><div class="content"><a class="title" href="/2026/07/03/AIGC_FoxHole/" title="海鹰">海鹰</a><time datetime="2026-07-03T01:04:07.000Z" title="发表于 2026-07-03 09:04:07">2026-07-03</time></div></div><div class="aside-list-item no-cover"><div class="content"><a class="title" href="/2026/06/11/fristVibeCoding/" title="鹊随金印：我的第一个完整的AI编程项目">鹊随金印：我的第一个完整的AI编程项目</a><time datetime="2026-06-11T01:04:07.000Z" title="发表于 2026-06-11 09:04:07">2026-06-11</time></div></div><div class="aside-list-item no-cover"><div class="content"><a class="title" href="/2026/06/03/VI_Howto/" title="VI编辑器简介">VI编辑器简介</a><time datetime="2026-06-03T01:04:07.000Z" title="发表于 2026-06-03 09:04:07">2026-06-03</time></div></div><div class="aside-list-item no-cover"><div class="content"><a class="title" href="/2026/05/28/HNCitic_2605/" title="我要上头条">我要上头条</a><time datetime="2026-05-28T01:04:07.000Z" title="发表于 2026-05-28 09:04:07">2026-05-28</time></div></div><div class="aside-list-item no-cover"><div class="content"><a class="title" href="/2026/05/12/TS-Domain-Controller-Sync-Failure/" title="记一次Windows AD域控制器同步故障排错">记一次Windows AD域控制器同步故障排错</a><time datetime="2026-05-12T03:04:07.000Z" title="发表于 2026-05-12 11:04:07">2026-05-12</time></div></div></div></div></div></div></main><footer id="footer"><div class="footer-other"><div class="footer-copyright"><span class="copyright">&copy;&nbsp;2008 - 2026 By 靖轩</span></div><div class="footer_custom_text">京ICP备17034757号</div></div></footer></div><div id="rightside"><div id="rightside-config-hide"><button id="readmode" type="button" title="阅读模式"><i class="fas fa-book-open"></i></button><button id="darkmode" type="button" title="日间和夜间模式切换"><i class="fas fa-adjust"></i></button><button id="hide-aside-btn" type="button" title="单栏和双栏切换"><i class="fas fa-arrows-alt-h"></i></button></div><div id="rightside-config-show"><button id="rightside-config" type="button" title="设置"><i class="fas fa-cog fa-spin"></i></button><button class="close" id="mobile-toc-button" type="button" title="目录"><i class="fas fa-list-ul"></i></button><button id="go-up" type="button" title="回到顶部"><span class="scroll-percent"></span><i class="fas fa-arrow-up"></i></button></div></div><div><script src="/js/utils.js?v=5.5.5"></script><script src="/js/main.js?v=5.5.5"></script><script src="/libs/fancybox/fancybox.umd.js"></script><script src="/js/instantpage.js" type="module"></script><script src="/libs/lazyload/lazyload.iife.min.js"></script><div class="js-pjax"><script>(() => {
  const parseViewBox = viewBox => {
    if (!viewBox) return null
    const parts = viewBox.trim().split(/[\s,]+/).map(n => Number(n))
    if (parts.length !== 4 || parts.some(n => Number.isNaN(n))) return null
    return parts
  }

  const getSvgViewBox = svg => {
    const attr = parseViewBox(svg.getAttribute('viewBox'))
    if (attr) return attr

    // Fallback: use bbox to build a viewBox
    try {
      const bbox = svg.getBBox()
      if (bbox && bbox.width && bbox.height) return [bbox.x, bbox.y, bbox.width, bbox.height]
    } catch (e) {
      // getBBox may fail on some edge cases; ignore
    }

    const w = Number(svg.getAttribute('width')) || 0
    const h = Number(svg.getAttribute('height')) || 0
    if (w > 0 && h > 0) return [0, 0, w, h]
    return [0, 0, 100, 100]
  }

  const setSvgViewBox = (svg, vb) => {
    svg.setAttribute('viewBox', `${vb[0]} ${vb[1]} ${vb[2]} ${vb[3]}`)
  }

  const clamp = (v, min, max) => Math.max(min, Math.min(max, v))

  const openSvgInNewTab = ({ source, initViewBox }) => {
    const getClonedSvg = () => {
      if (typeof source === 'string') {
        const template = document.createElement('template')
        template.innerHTML = source.trim()
        const svg = template.content.querySelector('svg')
        return svg ? svg.cloneNode(true) : null
      }
      if (source && typeof source.cloneNode === 'function') {
        return source.cloneNode(true)
      }
      return null
    }

    const clone = getClonedSvg()
    if (!clone) return
    if (initViewBox && initViewBox.length === 4) {
      clone.setAttribute('viewBox', initViewBox.join(' '))
    }
    if (!clone.getAttribute('xmlns')) clone.setAttribute('xmlns', 'http://www.w3.org/2000/svg')
    if (!clone.getAttribute('xmlns:xlink') && clone.outerHTML.includes('xlink:')) {
      clone.setAttribute('xmlns:xlink', 'http://www.w3.org/1999/xlink')
    }
    // inject background to match current theme
    const isDark = document.documentElement.getAttribute('data-theme') === 'dark'
    const bg = getComputedStyle(document.body).backgroundColor || (isDark ? '#1e1e1e' : '#ffffff')
    if (!clone.style.background) clone.style.background = bg

    const serializer = new XMLSerializer()
    const svgSource = serializer.serializeToString(clone)
    const htmlSource = `<!doctype html><html><head><meta charset="utf-8" />
      <style>
        html, body { width: 100%; height: 100%; margin: 0; display: flex; align-items: center; justify-content: center; background: ${bg}; }
        svg { max-width: 100%; max-height: 100%; height: auto; width: auto; }
      </style>
      </head><body>${svgSource}</body></html>`
    const blob = new Blob([htmlSource], { type: 'text/html;charset=utf-8' })
    const url = URL.createObjectURL(blob)
    window.open(url, '_blank', 'noopener')
    setTimeout(() => URL.revokeObjectURL(url), 30000)
  }

  const attachMermaidViewerButton = wrap => {
    let btn = wrap.querySelector('.mermaid-open-btn')
    if (!btn) {
      btn = document.createElement('button')
      btn.type = 'button'
      btn.className = 'mermaid-open-btn'
      wrap.appendChild(btn)
    }

    btn.innerHTML = '<i class="fa fa-search fa-fw" aria-hidden="true"></i>'

    if (!btn.__mermaidViewerBound) {
      btn.addEventListener('click', e => {
        e.preventDefault()
        e.stopPropagation()
        const svg = wrap.__mermaidOriginalSvg || wrap.querySelector('svg')
        if (!svg) return
        const initViewBox = wrap.__mermaidInitViewBox
        if (typeof svg === 'string') {
          openSvgInNewTab({ source: svg, initViewBox })
          return
        }
        openSvgInNewTab({ source: svg, initViewBox })
      })
      btn.__mermaidViewerBound = true
    }
  }

  // Zoom around a point (px, py) in the SVG viewport (in viewBox coordinates)
  const zoomAtPoint = (vb, factor, px, py) => {
    const w = vb[2] * factor
    const h = vb[3] * factor
    const nx = px - (px - vb[0]) * factor
    const ny = py - (py - vb[1]) * factor
    return [nx, ny, w, h]
  }

  const initMermaidGestures = wrap => {
    const svg = wrap.querySelector('svg')
    if (!svg) return

    // Ensure viewBox exists so gestures always work
    const initVb = getSvgViewBox(svg)
    wrap.__mermaidInitViewBox = initVb
    wrap.__mermaidCurViewBox = initVb.slice()
    setSvgViewBox(svg, initVb)

    // Avoid binding multiple times on themeChange/pjax
    if (wrap.__mermaidGestureBound) return
    wrap.__mermaidGestureBound = true

    // Helper: map client (viewport) coordinate -> viewBox coordinate
    const clientToViewBox = (clientX, clientY) => {
      const rect = svg.getBoundingClientRect()
      const vb = wrap.__mermaidCurViewBox || getSvgViewBox(svg)
      const x = vb[0] + (clientX - rect.left) * (vb[2] / rect.width)
      const y = vb[1] + (clientY - rect.top) * (vb[3] / rect.height)
      return { x, y, rect, vb }
    }

    const state = {
      pointers: new Map(),
      startVb: null,
      startDist: 0,
      startCenter: null
    }

    const clampVb = vb => {
      const init = wrap.__mermaidInitViewBox || vb
      const minW = init[2] * 0.1
      const maxW = init[2] * 10
      const minH = init[3] * 0.1
      const maxH = init[3] * 10
      vb[2] = clamp(vb[2], minW, maxW)
      vb[3] = clamp(vb[3], minH, maxH)
      return vb
    }

    const setCurVb = vb => {
      vb = clampVb(vb)
      wrap.__mermaidCurViewBox = vb
      setSvgViewBox(svg, vb)
    }

    const onPointerDown = e => {
      // Allow only primary button for mouse
      if (e.pointerType === 'mouse' && e.button !== 0) return
      svg.setPointerCapture(e.pointerId)
      state.pointers.set(e.pointerId, { x: e.clientX, y: e.clientY })

      if (state.pointers.size === 1) {
        state.startVb = (wrap.__mermaidCurViewBox || getSvgViewBox(svg)).slice()
      } else if (state.pointers.size === 2) {
        const pts = [...state.pointers.values()]
        const dx = pts[0].x - pts[1].x
        const dy = pts[0].y - pts[1].y
        state.startDist = Math.hypot(dx, dy)
        state.startVb = (wrap.__mermaidCurViewBox || getSvgViewBox(svg)).slice()
        state.startCenter = { x: (pts[0].x + pts[1].x) / 2, y: (pts[0].y + pts[1].y) / 2 }
      }
    }

    const onPointerMove = e => {
      if (!state.pointers.has(e.pointerId)) return
      state.pointers.set(e.pointerId, { x: e.clientX, y: e.clientY })

      // Pan with 1 pointer
      if (state.pointers.size === 1 && state.startVb) {
        const p = [...state.pointers.values()][0]
        const prev = { x: e.clientX - e.movementX, y: e.clientY - e.movementY }
        // movementX/Y unreliable on touch, compute from stored last position
        const last = wrap.__mermaidLastSinglePointer || p
        const dxClient = p.x - last.x
        const dyClient = p.y - last.y
        wrap.__mermaidLastSinglePointer = p

        const { rect } = clientToViewBox(p.x, p.y)
        const vb = (wrap.__mermaidCurViewBox || getSvgViewBox(svg)).slice()
        const dx = dxClient * (vb[2] / rect.width)
        const dy = dyClient * (vb[3] / rect.height)
        setCurVb([vb[0] - dx, vb[1] - dy, vb[2], vb[3]])
        return
      }

      // Pinch zoom with 2 pointers
      if (state.pointers.size === 2 && state.startVb && state.startDist > 0) {
        const pts = [...state.pointers.values()]
        const dx = pts[0].x - pts[1].x
        const dy = pts[0].y - pts[1].y
        const dist = Math.hypot(dx, dy)
        if (!dist) return
        const factor = state.startDist / dist // dist bigger => zoom in (viewBox smaller)

        const cx = (pts[0].x + pts[1].x) / 2
        const cy = (pts[0].y + pts[1].y) / 2
        const centerClient = { x: cx, y: cy }

        const pxy = clientToViewBox(centerClient.x, centerClient.y)
        const cpx = pxy.x
        const cpy = pxy.y

        const vb = zoomAtPoint(state.startVb, factor, cpx, cpy)
        setCurVb(vb)
      }
    }

    const onPointerUpOrCancel = e => {
      state.pointers.delete(e.pointerId)
      if (state.pointers.size === 0) {
        state.startVb = null
        state.startDist = 0
        state.startCenter = null
        wrap.__mermaidLastSinglePointer = null
      } else if (state.pointers.size === 1) {
        // reset single pointer baseline to avoid jump
        wrap.__mermaidLastSinglePointer = [...state.pointers.values()][0]
      }
    }

    // Wheel zoom (mouse/trackpad)
    const onWheel = e => {
      // ctrlKey on mac trackpad pinch; we treat both as zoom
      e.preventDefault()
      const delta = e.deltaY
      const zoomFactor = delta > 0 ? 1.1 : 0.9
      const { x, y } = clientToViewBox(e.clientX, e.clientY)
      const vb = (wrap.__mermaidCurViewBox || getSvgViewBox(svg)).slice()
      setCurVb(zoomAtPoint(vb, zoomFactor, x, y))
    }

    const onDblClick = () => {
      const init = wrap.__mermaidInitViewBox
      if (!init) return
      wrap.__mermaidCurViewBox = init.slice()
      setSvgViewBox(svg, init)
    }

    svg.addEventListener('pointerdown', onPointerDown)
    svg.addEventListener('pointermove', onPointerMove)
    svg.addEventListener('pointerup', onPointerUpOrCancel)
    svg.addEventListener('pointercancel', onPointerUpOrCancel)
    svg.addEventListener('wheel', onWheel, { passive: false })
    svg.addEventListener('dblclick', onDblClick)
  }

  const runMermaid = ele => {
    window.loadMermaid = true
    const theme = document.documentElement.getAttribute('data-theme') === 'dark' ? 'dark' : 'default'

    ele.forEach((item, index) => {
      const mermaidSrc = item.firstElementChild

      // Clear old render (themeChange/pjax will rerun)
      const oldSvg = item.querySelector('svg')
      if (oldSvg) oldSvg.remove()
      item.__mermaidGestureBound = false

      const config = mermaidSrc.dataset.config ? JSON.parse(mermaidSrc.dataset.config) : {}
      if (!config.theme) {
        config.theme = theme
      }
      const mermaidThemeConfig = `%%{init: ${JSON.stringify(config)}}%%\n`
      const mermaidID = `mermaid-${index}`
      const mermaidDefinition = mermaidThemeConfig + mermaidSrc.textContent

      const renderFn = mermaid.render(mermaidID, mermaidDefinition)
      const renderMermaid = svg => {
        mermaidSrc.insertAdjacentHTML('afterend', svg)
        if (true) initMermaidGestures(item)
        item.__mermaidOriginalSvg = svg
        if (true) attachMermaidViewerButton(item)
      }


      // mermaid v9 and v10 compatibility
      typeof renderFn === 'string' ? renderMermaid(renderFn) : renderFn.then(({ svg }) => renderMermaid(svg))
    })
  }

  const codeToMermaid = () => {
    const codeMermaidEle = document.querySelectorAll('pre > code.mermaid')
    if (codeMermaidEle.length === 0) return

    codeMermaidEle.forEach(ele => {
      const preEle = document.createElement('pre')
      preEle.className = 'mermaid-src'
      preEle.hidden = true
      preEle.textContent = ele.textContent
      const newEle = document.createElement('div')
      newEle.className = 'mermaid-wrap'
      newEle.appendChild(preEle)
      ele.parentNode.replaceWith(newEle)
    })
  }

  const loadMermaid = () => {
    if (true) codeToMermaid()
    const $mermaid = document.querySelectorAll('#article-container .mermaid-wrap')
    if ($mermaid.length === 0) return

    const runMermaidFn = () => runMermaid($mermaid)
    btf.addGlobalFn('themeChange', runMermaidFn, 'mermaid')
    window.loadMermaid ? runMermaidFn() : btf.getScript('/libs/mermaid/mermaid.min.js').then(runMermaidFn)
  }

  btf.addGlobalFn('encrypt', loadMermaid, 'mermaid')
  window.pjax ? loadMermaid() : document.addEventListener('DOMContentLoaded', loadMermaid)
})()</script></div><script async data-pjax src="//busuanzi.ibruce.info/busuanzi/2.3/busuanzi.pure.mini.js"></script><div id="local-search"><div class="search-dialog"><nav class="search-nav"><span class="search-dialog-title">搜索</span><i class="fas fa-spinner fa-pulse" id="loading-status" hidden="hidden"></i><button class="search-close-button"><i class="fas fa-times"></i></button></nav><div class="text-center" id="loading-database"><i class="fas fa-spinner fa-pulse"></i><span>  数据加载中</span></div><div class="local-search-input"><input placeholder="搜索文章" type="text"/></div><hr/><div id="local-search-results"></div><div class="ais-Pagination" id="local-search-pagination" style="display:none;"><ul class="ais-Pagination-list"></ul></div><div id="local-search-stats"></div></div><div id="search-mask"></div><script src="/js/search/local-search.js?v=5.5.5"></script></div></div></body></html>